# Changes, 10 October 2026: complete recall layer, weekly recall monitoring, and the remaining FDA sources

Continues `CHANGES_2026-10-09.md`. Nothing has been published.

## 1. Coverage check before this change

Taken on 2026-10-10 against FDA's live openFDA totals.

| | FDA | Built |
|---|---|---|
| Medical Device Recall database (`device/recall`) | 59,468 | 59,468 |
| Enforcement reports (`device/enforcement`) | 40,113 | 40,112 |
| Distinct recalls after merging | | 59,471 |

**Three gaps were found:**

1. **No recall class for 19,359 recalls (about a third).** The openFDA recall database download carries no Class I/II/III; the class arrived only through the enforcement reports.
2. **One enforcement report was skipped.** FDA posted it before assigning a recall number (event 94520, Medline 30 mL syringes, "Not Yet Classified").
3. **One impossible initiation date.** It reads year 0010, an FDA typo.

## 2. What changed

| File | What it does |
|---|---|
| `pipeline/sources/recall_class.py` | **New.** For every recall that is in the recall database but not in the enforcement feed, it reads FDA's own recall page (cfRES, `res.cfm?id=<cfres_id>`). The class is in the page title, e.g. "Class 2 Device Recall …". It writes `ex:recallClassification` ("Class II", the same form the enforcement feed uses) on the **same recall IRI**, plus `ex:recallClassificationSource`, `ex:cfresStatus` and provenance. Fetching starts at most one request per second, with three requests in flight. Pages are cached; a page is fetched again only while its recall is unclassified or not terminated. The contact person and phone number are not ingested. |
| `pipeline/sources/recalls.py` | Keeps reports that FDA posted before numbering, keyed `pending-<event id>-<hash>` and flagged `ex:recallNumberStatus "not yet assigned by FDA"`. The enforcement build is now 40,113 of 40,113. |
| `ontology/shapes/postmarket.shacl.ttl` | A recall number is required unless the record is flagged as not yet assigned (`sh:or`). |
| `ontology/ontology.ttl` | Adds `ex:recallClassificationSource`, `ex:cfresStatus` and `ex:recallNumberStatus`. |
| `scripts/recall_weekly.sh` | **New weekly job on the build VM** (crontab, Mondays 05:30). It refreshes both openFDA recall sources, fetches pages for recalls still missing a class, converts all three to Turtle in `work/out-recalls/`, validates them (riot on every file; SHACL on recalls and recall_class), writes the monitor report and keeps 12 weekly gzipped snapshots. It skips the week if a large build (event, udi or tplc) is running. |
| `scripts/recall_monitor.py` | **New.** Writes `monitor/recalls/<date>/report.md` and `report.json`, plus `recalls.tsv` (one row per recall: number, class, class source, initiated, status), `new_recalls.tsv` and `class_changes.tsv`. It also appends to `monitor/recalls/history.csv`. It warns when built counts fall below FDA's totals, recalls still lack a class, initiation dates are implausible (before 1976 or in the future), or validation fails. |
| `licence_register.csv` | Row added for `recall_class` (FDA public data). |

## 3. First run (started 2026-10-10 07:11 on the build VM)

- Enforcement: 40,113 records, 0 skipped.
- Recall database: 59,468 records.
- Recall pages: 19,350 recalls need a class. The difference from 19,359 comes from duplicate or blank `cfres_id`s. The pages are being fetched at about 60 per minute, so the first pass takes about 5.5 hours. After that, a weekly run fetches only new or still-open recalls.

Final class coverage and validation results go in the first monitor report, `monitor/recalls/2026-10-10/report.md`.

## 4. Reading the reports without the VPN (`vm-reports` branch)

Cloud runners and cloud scheduled tasks cannot reach the build VM behind the VPN. `scripts/publish_vm_reports.sh` therefore copies the text reports to an orphan branch, **`vm-reports`**, in this repository:

- `recalls/LATEST.md`, `recalls/<date>/` and `recalls/history.csv`, from the recall monitor;
- `health/LATEST.txt`, from the Layer 2 health check.

A Layer 3 digest or a person can then read them from GitHub.

- **It publishes text reports only.** Data, TTL and credentials are never copied.
- **Every published file is redacted, because the repository is public.** The script finds the identifiers at run time (`hostname`, the users in `/home`, `whoami`), so no real name is written in the script itself. Before anything is committed it replaces:
  - the hostname with `build-vm`;
  - every local username with `<user>`;
  - `/home/<anything>` with `~`;
  - credentials file paths (lakeFS env, lakectl config, deploy keys) with `<credentials file>`.
- **A guard then refuses to publish, and exits non-zero,** if any file still contains:
  - the hostname, a local username or a `/home/` path;
  - a private IP (10.x, 172.16–31.x, 192.168.x) or an email address;
  - credential-like text.

  The guard runs on the staged copy and again on the branch copy before the push. `--dry-run DIR` writes the redacted files to a scratch folder without touching git. Publishing is also skipped while `$MDKG/.publish-paused` exists.
- **The first two commits on `vm-reports` (6b5cacd, 91a8f33) were published unredacted.** They showed the VM's hostname, a username, a home path and the lakeFS credentials path; no IPs, passwords or keys. The branch was deleted and recreated as a new orphan holding only redacted files, so those commits are no longer in its history.
- **It pushes with its own deploy key**, `$MDKG/.git-deploy-key-monitor` (ed25519, generated on the VM; the private key never leaves it; mode 600, owned by the PI's account). The key has write access in GitHub's Deploy keys. Without the key the script does nothing.
- **It runs** at the end of `recall_weekly.sh` and from cron on Mondays at 07:15, after the recall run at 05:30 and the health check at 06:30.
- **`vm-reports` is never merged into `main`.**

## 5. The remaining FDA sources, rebuilt from FDA's own files

The live graph's last eight layers were scraped or capped. Each now has a module that reads FDA's bulk file or full export, with a self-test, declared vocabulary, a licence row, and riot and SHACL checks on the VM.

| Module | Source | Built | Live graph |
|---|---|---:|---:|
| `xray_assembler.py` | `assem.zip` (FDA froze it in 2010). Every column kept; installed-component flags kept as FDA's letter codes, since the file has no legend. Stops if the header changes. | 300,823 reports, 6.10 M triples | 300,823 |
| `mammography.py` | `public.zip`, which FDA replaces weekly. Keyed by facility name plus ZIP. | 9,135 facilities | 975 |
| `clia.py` | `clia_detail.zip` (FDA, 2000 on) plus `clia_cdc.zip` (CDC, before 2000). Every WAIVED, MODERATE and HIGH row is kept. Analytes with a WAIVED row keep the legacy class. Document numbers are linked to their 510(k) or PMA. | 106,710 categorizations; 32,742 test systems; 1,708 analytes (197 waived) | 152 analytes |
| `ivd_home_use.py` | cfIVD search plus its CSV export. The search caps at 500 rows, so effective-date windows are halved until each returns fewer than 500. Detail-page contact persons are not ingested. | 17,410 tests | 53 |
| `postmarket_522.py` | One FDA detail page per study (`pss.cfm?t_id=N`), at one request per second. The Excel export lists only open studies, so it is used just to add manufacturer, specialty and order date to those (20 studies). FDA answers unused ids with a 503 after about 60 s, so ids that error are recorded and retried once instead of blocking the crawl. Fetching resumes from saved pages. | 353 studies (t_id 1–411; the other 58 ids are unused), 6,713 triples | 353 |
| `devices_fda.py` | Derived from the k510, pma and hde bulk files: one catalog entry per decision document, linked to the full record. `ex:summaryUrl` is written only for PDFs that answered an HTTP HEAD check. Checks run newest first at one per second, are cached, and start from the 5,279 legacy URLs. | 235,500 documents | 12,386 |
| `naics.py` | Inferred crosswalk: ordered keyword rules, then the review-panel default, then the 1,589 reviewed legacy assignments. Every mapping is reified with method, confidence, evidence, status and date, and labelled "not FDA data". Manufacturers get the union of the NAICS codes of their listed products. | 7,094 product codes; 25,693 manufacturers | 1,589 |
| `geospatial.py` | US Census Geocoder batch service, for US establishments and MQSA sites. Only "Match" rows are placed (Exact 1.0, Non_Exact 0.7, as in the live layer). | 17,065 placed of 19,402 sent (2,233 no match, 104 ties) | 9,120 |

`iri.py` gains seven minters: CLIA test system and categorization, IVD test, FDA document, NAICS code and mapping, and geometry.

## 6. Fields that were being dropped, found by a raw-key audit

For each openFDA source, the audit listed every non-empty key path in 20,000 raw records and checked that the module reads it. Two of the gaps were serious.

- **Establishment addresses were empty.** `registrationlisting.py` read `registration.contact_address`, but openFDA puts the address directly on `registration`. Every establishment had lost its street, city, state, ZIP and country, which the geocoder and any "where is this firm" question need. The fix reads both layouts. It also adds the registration expiry year, owner/operator firm and number, US agent **business** name, and 510(k)/PMA links. The listing records (335,765, about 13 per establishment) are now merged, so each of the 25,709 establishments is written once.
- **Device sizes were never ingested in UDI.** These are catheter gauge, length, diameter and so on: 1,837,275 values. UDI also gains the commercial-distribution end date (462,918 devices), GUDID version number and status, package status and discontinue date, the specific PMA supplement that covers a device, and HDE links.

The other gaps were smaller:

- **Recalls (enforcement):** the firm's street address, product type, and `more_code_info`. FDA moves the overflow of long lot lists into `more_code_info`; it is now joined back, so `ex:codeInfo` holds the complete published list.
- **Recalls (recall database):** street address, country, and event-created date.
- **Classification:** summary-malfunction-reporting eligibility, specialty code, and unclassified reason.
- **510(k):** applicant street address and country, review panel, and statement/summary.
- **PMA:** street address, ZIP, and Federal Register notice date.

**Still not ingested, on purpose:** the named people in openFDA. That covers the 510(k) contact, registration official correspondent and US agent person, the recall `additional_info_contact`, and UDI customer phone and e-mail.

## 7. Rebuilt layer, validation and comparison

- Every file listed below passed riot. SHACL showed no violations; the only warnings are the known "ProductCode has no deviceClass" ones, completed by classification.
- `docs/OLD_VS_NEW_2026-10-10.md` compares every live class with the rebuild.
- The rebuild is about 1.31 billion triples in 88 GB of Turtle; the live graph is 17.9 million.

| File | Triples |
|---|---:|
| udi | 270,351,812 |
| k510 | 4,337,710 |
| pma | 1,487,555 |
| recalls | 1,758,855 |
| recall_db | 2,594,858 |
| classification | 204,177 |
| registrationlisting | 1,892,367 (was 8.44 M lines before merging listings) |
| xray_assembler | 6,100,095 |
| clia | 1,450,295 |
| devices_fda | 3,056,976 |
| ivd_home_use | 173,971 |
| mammography | 128,007 |
| naics | 173,225 |
| geospatial | 179,896 |
| postmarket_522 | 6,713 |
| recall_class (weekly layer) | 190,040 |

**Recall class, final.** All 19,350 recall pages were fetched. 19,004 gave a class. That leaves 59,117 of 59,471 recalls (99.4%) with a class: Class I 4,973, Class II 51,580, Class III 2,563. The other 354 pages state no class; the weekly job re-checks them. The first monitor report also flags 21 initiation dates in the year 0012 or 0013, which are FDA typos for 2012 and 2013.

**On the VM:** the `recall_weekly.sh` now in cron is the branch version, which publishes reports at the end of each run. The previous copy is kept in `work/`.

## 8a. CFR: all of title 21 (PI decision, 10 October)

- **Scope change.** `cfr.py` now keeps every part of 21 CFR, not just the device parts.
- **Device parts stay identifiable.** The device and radiological-health parts (800–898, 1000–1050) carry `ex:deviceRegulationPart true`, so device queries can stay scoped.
- **Result:** 275 parts, 8,386 sections, 96,783 triples (the live graph had 57 parts and 2,842 sections). riot OK; no SHACL violations.

## 8b. MAUDE narratives: residual personal details found

A spot-check of 69,521 FDA-published narratives in `event_text.ttl` found personal details:

- **19** give a patient's date of birth.
- Some give a medical record or patient ID number.
- **4** give a named contact with a phone number.

These are in FDA's own public data; most come from older reports. **`event_text.ttl` stays out of any open release** until a scrubber has removed these. The structured MAUDE file (`event.ttl`) is not affected.

## 8c. Barcode → recall links

Recalls now carry `ex:quotedDeviceIdentifier` and `ex:mentionsDeviceIdentifier` for every GS1 device identifier in their lot/code text. An identifier qualifies when it is 14 digits with a valid GTIN check digit (`common.gs1_dis`). The link points at `iri.udi_identifier('GS1', DI)`, the same IRI the UDI layer mints, so a scanned barcode reaches its recalls in one hop.

- **Coverage:** 12,759 recalls quote 124,101 distinct DIs. 98,732 of those DIs (79.6%) are in the UDI layer, so 11,584 recalls reach a UDI device in one hop.
- **Rebuilt files:** recalls 2,050,443 triples; recall_db 2,888,730 triples. Both pass riot, with no SHACL violations.

## 8d. Narrative scrubbing

`pipeline/scrub.py` removes the following from MAUDE narratives, leaving a visible marker in place of each:

- dates of birth or birth years;
- medical record, patient ID and account numbers (MDR report numbers, which are public, are kept);
- SSNs, only when labelled as such;
- phone numbers;
- e-mail addresses;
- a name immediately followed by a removed phone number or e-mail ("CONTACT <name> AT <phone>").

Numbers labelled LOT, REF, CAT, PART, MODEL, SN, SERIAL, UDI or DI are left alone.

The rules were tuned against real matches before the full run; examples are in `logs/narrative-scrub-review.txt` on the VM. The first draft over-removed four kinds of text, now fixed:

- part numbers shaped like SSNs;
- journal page citations;
- product IDs starting with "MR";
- ordinary phrases such as "CONTACT WITH CUSTOMER AT THIS TIME". `event.py` applies it to every narrative it writes. `scripts/scrub_narratives.py` applies the same rules to the existing `event_text.ttl` without re-transforming MAUDE, which would need about 75 GB of scratch space. Results are in section 8e.

## 8e. Narrative scrub results (10 October)

**Input:** all 59,190,550 narrative literals in `event_text.ttl`, split across three parallel workers.

**Rounds:** four, each reviewed against real matches before the next.

**Literals changed in the final pass:** 9,729 (0.016%).

| Removed | Count |
|---|---:|
| E-mail addresses | 8,180 |
| Phone numbers | 2,164 |
| Record or patient ID numbers | 1,005 |
| Dates of birth | 770 |
| Contact names | 51 |

Most of the e-mails are corresponding-author addresses quoted from published studies, or manufacturer complaint addresses. Removing them is conservative and loses no device information.

**Residual review.** Loose detectors then ran over the scrubbed text and still flagged 248 phone-like and 142 DOB-like strings, with **no e-mails**. Almost all are false alarms:

- **phone-like:** journal page citations ("29:123-456 2015") and pump failure codes;
- **DOB-like:** form field names ("PATIENT NAME, GENDER AND DATE OF BIRTH"), ages ("AGE/DATE OF BIRTH: 45 YRS"), and study statistics ("62.5 +/- 10.2").

A handful of phone numbers written with mixed separators ("555 555-1234") remain. They are listed in the report on the VM (`logs/narrative-scrub-report.md`) for one more targeted pass before any public release.

**Output:** `event_text.scrubbed.ttl.gz` (7.5 GB). riot parses it with 59,190,550 triples, the same count as the input, so no statement was dropped.

**Release rule:** the scrubbed file is the narrative layer for any release. The unscrubbed `event_text.ttl` (31 GB) stays on the VM until the PI decides what to do with it, and is never staged or published. Future MAUDE builds write scrubbed narratives directly.

## 8. Client-readiness test

`scripts/client_readiness.py` loads the recall-centred layers into a scratch TDB2 store and runs a battery of recall-intelligence questions. It then streams UDI and MAUDE to measure joins. The results are in `docs/CLIENT_READINESS_2026-10-10.md`.
